!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -MidriseApartment-ASHRAE 169-2006-5A created: 2018-08-20 14:19:44 -0600,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Anderson County Ap,      !- Name
    34.5,                    !- Latitude {deg}
    -82.72,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    241;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Camp Mabry Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98969,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.8,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.588,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    7,                       !- Begin Month
    24,                      !- Begin Day of Month
    2006,                    !- Begin Year
    7,                       !- End Month
    30,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    20.25,                   !- January Ground Temperature {C}
    20.17,                   !- February Ground Temperature {C}
    20.19,                   !- March Ground Temperature {C}
    20.28,                   !- April Ground Temperature {C}
    20.41,                   !- May Ground Temperature {C}
    22.7,                    !- June Ground Temperature {C}
    23.15,                   !- July Ground Temperature {C}
    23.26,                   !- August Ground Temperature {C}
    23.29,                   !- September Ground Temperature {C}
    21.04,                   !- October Ground Temperature {C}
    20.65,                   !- November Ground Temperature {C}
    20.43;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.925,                   !- Annual Average Outdoor Air Temperature {C}
    15;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    G N1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    G N2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    G NE Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    G NW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    G S1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    G S2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    G SW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M N1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M N2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M NE Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M NW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M S1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M S2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M SE Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    M SW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T N1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T N2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T NE Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T NW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T S1 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T S2 Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T SE Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    T SW Apartment ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.4;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.4;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24.4;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    21.1,                    !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    18.3,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    15.6;                    !- Value Until Time 4

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    18.3,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    21.1,                    !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    18.3,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.4;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    23.9,                    !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    26.7,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    29.4;                    !- Value Until Time 4

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    29.4,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    26.7,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    23.9,                    !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    26.7,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    29.4;                    !- Value Until Time 5

Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.4;                    !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    95;                      !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    95;                      !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    95;                      !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All Off Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.200000002980232;       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All Off Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All Off Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All On Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All On Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise All On Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.29;                    !- Value Until Time 23

Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.29;                    !- Value Until Time 23

Schedule:Day:Interval,
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.08,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.01,                    !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.04,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.27,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.94,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.96,                    !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.84,                    !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.76,                    !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.61,                    !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.53,                    !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.47,                    !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.41,                    !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.47,                    !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.55,                    !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.73,                    !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.86,                    !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.82,                    !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.75,                    !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.61,                    !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.53,                    !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.29;                    !- Value Until Time 23

Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.449999988079071,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.409999996423721,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.389999985694885,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.379999995231628,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.430000007152557,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.540000021457672,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.649999976158142,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.660000026226044,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.670000016689301,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.689999997615814,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.699999988079071,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.689999997615814,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.660000026226044,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.649999976158142,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.680000007152557,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.800000011920929,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.930000007152557,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.889999985694885,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.850000023841858,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.709999978542328,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.579999983310699;       !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.58;                    !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.58;                    !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.218625;                !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.218625;                !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.218625;                !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.218625,                !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.33125,                 !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.92575,                 !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.870205,                !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.92575,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.33125,                 !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.218625;                !- Value Until Time 7

Schedule:Day:Interval,
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.131,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.131,                   !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.131,                   !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.131,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.131,                   !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.131,                   !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.131,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.131,                   !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.131,                   !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_COR_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise INF_OFF_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.06,                    !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.13,                    !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.14,                    !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.13,                    !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.06,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.14,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.27,                    !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.32,                    !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.22,                    !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.12,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.06,                    !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.13,                    !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.14,                    !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.13,                    !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.06,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.14,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.27,                    !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.32,                    !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.22,                    !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.12,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.06,                    !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.13,                    !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.14,                    !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.13,                    !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.06,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.14,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.27,                    !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.32,                    !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.22,                    !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.12,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.53144;                 !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.53144;                 !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.53144;                 !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.18;                    !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.18,                    !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.76932,                 !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.68384,                 !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.76932,                 !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.18;                    !- Value Until Time 5

Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GN1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GN2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GNEApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GNWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GS1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GS2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    GSWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Temperature Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MN1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MN2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MNEApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MNWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MS1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MS2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MSEApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    MSWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 101,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 108,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 109,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 110,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 111,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 112,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 113,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 114,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 115,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 116,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 117,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 118,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 119,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 120,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 121,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 122,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 123,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 124,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 125,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 126,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 127,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 128,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 129,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 130,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 131,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 132,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 133,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 134,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 135,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 136,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 137,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 138,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 139,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 140,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 141,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 142,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 143,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 144,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 145,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 146,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    20,                      !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    23.3299999237061,        !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    23.3299999237061;        !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 99,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    TN1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    TN2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0.993135154247284,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    TNEApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    TNWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    TS1ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    TS2ApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    TSEApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    TSWApartmentZNSACmaxOASchDefault,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Setpoint Temperature Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise Activity Schedule Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Monday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Friday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise Activity Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise Activity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise All Off Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise All Off Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Monday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Friday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise All Off Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise All Off Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise All Off Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise All Off Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise All Off Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise All On Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise All On Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Monday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Friday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise All On Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise All On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise All On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise All On Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise All On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise APT_DHW_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Monday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Friday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise BLDG_ELEVATORS Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Monday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Friday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Monday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Friday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_COR_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_COR_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise INF_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GN1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GN2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GNEApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GNEApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GNWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GNWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GS1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GS2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    GSWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    GSWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot Water Temperature Default,  !- Sunday Schedule:Day Name
    Hot Water Temperature Default,  !- Monday Schedule:Day Name
    Hot Water Temperature Default,  !- Tuesday Schedule:Day Name
    Hot Water Temperature Default,  !- Wednesday Schedule:Day Name
    Hot Water Temperature Default,  !- Thursday Schedule:Day Name
    Hot Water Temperature Default,  !- Friday Schedule:Day Name
    Hot Water Temperature Default,  !- Saturday Schedule:Day Name
    Hot Water Temperature Default,  !- Holiday Schedule:Day Name
    Hot Water Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Hot Water Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Hot Water Temperature Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HotelSmall SAC_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31,  !- Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Sunday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Monday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Tuesday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Wednesday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Thursday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Friday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Saturday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- Holiday Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default,  !- CustomDay1 Schedule:Day Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MN1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MN2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MNEApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MNEApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MNWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MNWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MS1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MS2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MSEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MSEApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MSEApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    MSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    MSWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    MSWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    OfficeZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    OfficeZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    OfficeZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    OfficeZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 10 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 56,         !- Sunday Schedule:Day Name
    Schedule Day 56,         !- Monday Schedule:Day Name
    Schedule Day 56,         !- Tuesday Schedule:Day Name
    Schedule Day 56,         !- Wednesday Schedule:Day Name
    Schedule Day 56,         !- Thursday Schedule:Day Name
    Schedule Day 56,         !- Friday Schedule:Day Name
    Schedule Day 56,         !- Saturday Schedule:Day Name
    Schedule Day 56,         !- Holiday Schedule:Day Name
    Schedule Day 56,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 56,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 56,         !- CustomDay1 Schedule:Day Name
    Schedule Day 56;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 11 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 12 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 13 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    Schedule Day 59,         !- Monday Schedule:Day Name
    Schedule Day 59,         !- Tuesday Schedule:Day Name
    Schedule Day 59,         !- Wednesday Schedule:Day Name
    Schedule Day 59,         !- Thursday Schedule:Day Name
    Schedule Day 59,         !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Schedule Day 59,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 59,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 14 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 60,         !- Sunday Schedule:Day Name
    Schedule Day 60,         !- Monday Schedule:Day Name
    Schedule Day 60,         !- Tuesday Schedule:Day Name
    Schedule Day 60,         !- Wednesday Schedule:Day Name
    Schedule Day 60,         !- Thursday Schedule:Day Name
    Schedule Day 60,         !- Friday Schedule:Day Name
    Schedule Day 60,         !- Saturday Schedule:Day Name
    Schedule Day 60,         !- Holiday Schedule:Day Name
    Schedule Day 60,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 60,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 60,         !- CustomDay1 Schedule:Day Name
    Schedule Day 60;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 15 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    Schedule Day 61,         !- Monday Schedule:Day Name
    Schedule Day 61,         !- Tuesday Schedule:Day Name
    Schedule Day 61,         !- Wednesday Schedule:Day Name
    Schedule Day 61,         !- Thursday Schedule:Day Name
    Schedule Day 61,         !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Schedule Day 61,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 61,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 16 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 62,         !- Sunday Schedule:Day Name
    Schedule Day 62,         !- Monday Schedule:Day Name
    Schedule Day 62,         !- Tuesday Schedule:Day Name
    Schedule Day 62,         !- Wednesday Schedule:Day Name
    Schedule Day 62,         !- Thursday Schedule:Day Name
    Schedule Day 62,         !- Friday Schedule:Day Name
    Schedule Day 62,         !- Saturday Schedule:Day Name
    Schedule Day 62,         !- Holiday Schedule:Day Name
    Schedule Day 62,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 62,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 62,         !- CustomDay1 Schedule:Day Name
    Schedule Day 62;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 17 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    Schedule Day 63,         !- Monday Schedule:Day Name
    Schedule Day 63,         !- Tuesday Schedule:Day Name
    Schedule Day 63,         !- Wednesday Schedule:Day Name
    Schedule Day 63,         !- Thursday Schedule:Day Name
    Schedule Day 63,         !- Friday Schedule:Day Name
    Schedule Day 63,         !- Saturday Schedule:Day Name
    Schedule Day 63,         !- Holiday Schedule:Day Name
    Schedule Day 63,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 63,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 63,         !- CustomDay1 Schedule:Day Name
    Schedule Day 63;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 18 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 64,         !- Sunday Schedule:Day Name
    Schedule Day 64,         !- Monday Schedule:Day Name
    Schedule Day 64,         !- Tuesday Schedule:Day Name
    Schedule Day 64,         !- Wednesday Schedule:Day Name
    Schedule Day 64,         !- Thursday Schedule:Day Name
    Schedule Day 64,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 64,         !- Holiday Schedule:Day Name
    Schedule Day 64,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 64,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 64,         !- CustomDay1 Schedule:Day Name
    Schedule Day 64;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 19 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    Schedule Day 65,         !- Monday Schedule:Day Name
    Schedule Day 65,         !- Tuesday Schedule:Day Name
    Schedule Day 65,         !- Wednesday Schedule:Day Name
    Schedule Day 65,         !- Thursday Schedule:Day Name
    Schedule Day 65,         !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Schedule Day 65,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 65,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 20 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 66,         !- Sunday Schedule:Day Name
    Schedule Day 66,         !- Monday Schedule:Day Name
    Schedule Day 66,         !- Tuesday Schedule:Day Name
    Schedule Day 66,         !- Wednesday Schedule:Day Name
    Schedule Day 66,         !- Thursday Schedule:Day Name
    Schedule Day 66,         !- Friday Schedule:Day Name
    Schedule Day 66,         !- Saturday Schedule:Day Name
    Schedule Day 66,         !- Holiday Schedule:Day Name
    Schedule Day 66,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 66,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 66,         !- CustomDay1 Schedule:Day Name
    Schedule Day 66;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 21 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    Schedule Day 67,         !- Monday Schedule:Day Name
    Schedule Day 67,         !- Tuesday Schedule:Day Name
    Schedule Day 67,         !- Wednesday Schedule:Day Name
    Schedule Day 67,         !- Thursday Schedule:Day Name
    Schedule Day 67,         !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Schedule Day 67,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 67,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 22 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 68,         !- Sunday Schedule:Day Name
    Schedule Day 68,         !- Monday Schedule:Day Name
    Schedule Day 68,         !- Tuesday Schedule:Day Name
    Schedule Day 68,         !- Wednesday Schedule:Day Name
    Schedule Day 68,         !- Thursday Schedule:Day Name
    Schedule Day 68,         !- Friday Schedule:Day Name
    Schedule Day 68,         !- Saturday Schedule:Day Name
    Schedule Day 68,         !- Holiday Schedule:Day Name
    Schedule Day 68,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 68,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 68,         !- CustomDay1 Schedule:Day Name
    Schedule Day 68;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 23 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    Schedule Day 69,         !- Monday Schedule:Day Name
    Schedule Day 69,         !- Tuesday Schedule:Day Name
    Schedule Day 69,         !- Wednesday Schedule:Day Name
    Schedule Day 69,         !- Thursday Schedule:Day Name
    Schedule Day 69,         !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Schedule Day 69,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 69,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 24 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 70,         !- Sunday Schedule:Day Name
    Schedule Day 70,         !- Monday Schedule:Day Name
    Schedule Day 70,         !- Tuesday Schedule:Day Name
    Schedule Day 70,         !- Wednesday Schedule:Day Name
    Schedule Day 70,         !- Thursday Schedule:Day Name
    Schedule Day 70,         !- Friday Schedule:Day Name
    Schedule Day 70,         !- Saturday Schedule:Day Name
    Schedule Day 70,         !- Holiday Schedule:Day Name
    Schedule Day 70,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 70,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 70,         !- CustomDay1 Schedule:Day Name
    Schedule Day 70;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 25 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    Schedule Day 71,         !- Monday Schedule:Day Name
    Schedule Day 71,         !- Tuesday Schedule:Day Name
    Schedule Day 71,         !- Wednesday Schedule:Day Name
    Schedule Day 71,         !- Thursday Schedule:Day Name
    Schedule Day 71,         !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Schedule Day 71,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 71,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 26 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 72,         !- Sunday Schedule:Day Name
    Schedule Day 72,         !- Monday Schedule:Day Name
    Schedule Day 72,         !- Tuesday Schedule:Day Name
    Schedule Day 72,         !- Wednesday Schedule:Day Name
    Schedule Day 72,         !- Thursday Schedule:Day Name
    Schedule Day 72,         !- Friday Schedule:Day Name
    Schedule Day 72,         !- Saturday Schedule:Day Name
    Schedule Day 72,         !- Holiday Schedule:Day Name
    Schedule Day 72,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 72,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 72,         !- CustomDay1 Schedule:Day Name
    Schedule Day 72;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 27 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    Schedule Day 73,         !- Monday Schedule:Day Name
    Schedule Day 73,         !- Tuesday Schedule:Day Name
    Schedule Day 73,         !- Wednesday Schedule:Day Name
    Schedule Day 73,         !- Thursday Schedule:Day Name
    Schedule Day 73,         !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Schedule Day 73,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 73,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 28 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 74,         !- Sunday Schedule:Day Name
    Schedule Day 74,         !- Monday Schedule:Day Name
    Schedule Day 74,         !- Tuesday Schedule:Day Name
    Schedule Day 74,         !- Wednesday Schedule:Day Name
    Schedule Day 74,         !- Thursday Schedule:Day Name
    Schedule Day 74,         !- Friday Schedule:Day Name
    Schedule Day 74,         !- Saturday Schedule:Day Name
    Schedule Day 74,         !- Holiday Schedule:Day Name
    Schedule Day 74,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 74,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 74,         !- CustomDay1 Schedule:Day Name
    Schedule Day 74;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 29 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    Schedule Day 75,         !- Monday Schedule:Day Name
    Schedule Day 75,         !- Tuesday Schedule:Day Name
    Schedule Day 75,         !- Wednesday Schedule:Day Name
    Schedule Day 75,         !- Thursday Schedule:Day Name
    Schedule Day 75,         !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Schedule Day 75,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 75,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 30 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 76,         !- Sunday Schedule:Day Name
    Schedule Day 76,         !- Monday Schedule:Day Name
    Schedule Day 76,         !- Tuesday Schedule:Day Name
    Schedule Day 76,         !- Wednesday Schedule:Day Name
    Schedule Day 76,         !- Thursday Schedule:Day Name
    Schedule Day 76,         !- Friday Schedule:Day Name
    Schedule Day 76,         !- Saturday Schedule:Day Name
    Schedule Day 76,         !- Holiday Schedule:Day Name
    Schedule Day 76,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 76,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 76,         !- CustomDay1 Schedule:Day Name
    Schedule Day 76;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 31 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    Schedule Day 77,         !- Monday Schedule:Day Name
    Schedule Day 77,         !- Tuesday Schedule:Day Name
    Schedule Day 77,         !- Wednesday Schedule:Day Name
    Schedule Day 77,         !- Thursday Schedule:Day Name
    Schedule Day 77,         !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Schedule Day 77,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 77,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 32 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 78,         !- Sunday Schedule:Day Name
    Schedule Day 78,         !- Monday Schedule:Day Name
    Schedule Day 78,         !- Tuesday Schedule:Day Name
    Schedule Day 78,         !- Wednesday Schedule:Day Name
    Schedule Day 78,         !- Thursday Schedule:Day Name
    Schedule Day 78,         !- Friday Schedule:Day Name
    Schedule Day 78,         !- Saturday Schedule:Day Name
    Schedule Day 78,         !- Holiday Schedule:Day Name
    Schedule Day 78,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 78,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 78,         !- CustomDay1 Schedule:Day Name
    Schedule Day 78;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 33 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 79,         !- Sunday Schedule:Day Name
    Schedule Day 79,         !- Monday Schedule:Day Name
    Schedule Day 79,         !- Tuesday Schedule:Day Name
    Schedule Day 79,         !- Wednesday Schedule:Day Name
    Schedule Day 79,         !- Thursday Schedule:Day Name
    Schedule Day 79,         !- Friday Schedule:Day Name
    Schedule Day 79,         !- Saturday Schedule:Day Name
    Schedule Day 79,         !- Holiday Schedule:Day Name
    Schedule Day 79,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 79,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 79,         !- CustomDay1 Schedule:Day Name
    Schedule Day 79;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 34 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 35 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 36 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 82,         !- Sunday Schedule:Day Name
    Schedule Day 82,         !- Monday Schedule:Day Name
    Schedule Day 82,         !- Tuesday Schedule:Day Name
    Schedule Day 82,         !- Wednesday Schedule:Day Name
    Schedule Day 82,         !- Thursday Schedule:Day Name
    Schedule Day 82,         !- Friday Schedule:Day Name
    Schedule Day 82,         !- Saturday Schedule:Day Name
    Schedule Day 82,         !- Holiday Schedule:Day Name
    Schedule Day 82,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 82,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 82,         !- CustomDay1 Schedule:Day Name
    Schedule Day 82;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 37 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 83,         !- Sunday Schedule:Day Name
    Schedule Day 83,         !- Monday Schedule:Day Name
    Schedule Day 83,         !- Tuesday Schedule:Day Name
    Schedule Day 83,         !- Wednesday Schedule:Day Name
    Schedule Day 83,         !- Thursday Schedule:Day Name
    Schedule Day 83,         !- Friday Schedule:Day Name
    Schedule Day 83,         !- Saturday Schedule:Day Name
    Schedule Day 83,         !- Holiday Schedule:Day Name
    Schedule Day 83,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 83,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 83,         !- CustomDay1 Schedule:Day Name
    Schedule Day 83;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 38 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 84,         !- Sunday Schedule:Day Name
    Schedule Day 84,         !- Monday Schedule:Day Name
    Schedule Day 84,         !- Tuesday Schedule:Day Name
    Schedule Day 84,         !- Wednesday Schedule:Day Name
    Schedule Day 84,         !- Thursday Schedule:Day Name
    Schedule Day 84,         !- Friday Schedule:Day Name
    Schedule Day 84,         !- Saturday Schedule:Day Name
    Schedule Day 84,         !- Holiday Schedule:Day Name
    Schedule Day 84,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 84,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 84,         !- CustomDay1 Schedule:Day Name
    Schedule Day 84;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 39 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 85,         !- Sunday Schedule:Day Name
    Schedule Day 85,         !- Monday Schedule:Day Name
    Schedule Day 85,         !- Tuesday Schedule:Day Name
    Schedule Day 85,         !- Wednesday Schedule:Day Name
    Schedule Day 85,         !- Thursday Schedule:Day Name
    Schedule Day 85,         !- Friday Schedule:Day Name
    Schedule Day 85,         !- Saturday Schedule:Day Name
    Schedule Day 85,         !- Holiday Schedule:Day Name
    Schedule Day 85,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 85,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 85,         !- CustomDay1 Schedule:Day Name
    Schedule Day 85;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 40 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 86,         !- Sunday Schedule:Day Name
    Schedule Day 86,         !- Monday Schedule:Day Name
    Schedule Day 86,         !- Tuesday Schedule:Day Name
    Schedule Day 86,         !- Wednesday Schedule:Day Name
    Schedule Day 86,         !- Thursday Schedule:Day Name
    Schedule Day 86,         !- Friday Schedule:Day Name
    Schedule Day 86,         !- Saturday Schedule:Day Name
    Schedule Day 86,         !- Holiday Schedule:Day Name
    Schedule Day 86,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 86,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 86,         !- CustomDay1 Schedule:Day Name
    Schedule Day 86;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 41 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 87,         !- Sunday Schedule:Day Name
    Schedule Day 87,         !- Monday Schedule:Day Name
    Schedule Day 87,         !- Tuesday Schedule:Day Name
    Schedule Day 87,         !- Wednesday Schedule:Day Name
    Schedule Day 87,         !- Thursday Schedule:Day Name
    Schedule Day 87,         !- Friday Schedule:Day Name
    Schedule Day 87,         !- Saturday Schedule:Day Name
    Schedule Day 87,         !- Holiday Schedule:Day Name
    Schedule Day 87,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 87,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 87,         !- CustomDay1 Schedule:Day Name
    Schedule Day 87;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 42 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 88,         !- Sunday Schedule:Day Name
    Schedule Day 88,         !- Monday Schedule:Day Name
    Schedule Day 88,         !- Tuesday Schedule:Day Name
    Schedule Day 88,         !- Wednesday Schedule:Day Name
    Schedule Day 88,         !- Thursday Schedule:Day Name
    Schedule Day 88,         !- Friday Schedule:Day Name
    Schedule Day 88,         !- Saturday Schedule:Day Name
    Schedule Day 88,         !- Holiday Schedule:Day Name
    Schedule Day 88,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 88,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 88,         !- CustomDay1 Schedule:Day Name
    Schedule Day 88;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 43 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 89,         !- Sunday Schedule:Day Name
    Schedule Day 89,         !- Monday Schedule:Day Name
    Schedule Day 89,         !- Tuesday Schedule:Day Name
    Schedule Day 89,         !- Wednesday Schedule:Day Name
    Schedule Day 89,         !- Thursday Schedule:Day Name
    Schedule Day 89,         !- Friday Schedule:Day Name
    Schedule Day 89,         !- Saturday Schedule:Day Name
    Schedule Day 89,         !- Holiday Schedule:Day Name
    Schedule Day 89,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 89,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 89,         !- CustomDay1 Schedule:Day Name
    Schedule Day 89;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 44 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 90,         !- Sunday Schedule:Day Name
    Schedule Day 90,         !- Monday Schedule:Day Name
    Schedule Day 90,         !- Tuesday Schedule:Day Name
    Schedule Day 90,         !- Wednesday Schedule:Day Name
    Schedule Day 90,         !- Thursday Schedule:Day Name
    Schedule Day 90,         !- Friday Schedule:Day Name
    Schedule Day 90,         !- Saturday Schedule:Day Name
    Schedule Day 90,         !- Holiday Schedule:Day Name
    Schedule Day 90,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 90,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 90,         !- CustomDay1 Schedule:Day Name
    Schedule Day 90;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 45 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 91,         !- Sunday Schedule:Day Name
    Schedule Day 91,         !- Monday Schedule:Day Name
    Schedule Day 91,         !- Tuesday Schedule:Day Name
    Schedule Day 91,         !- Wednesday Schedule:Day Name
    Schedule Day 91,         !- Thursday Schedule:Day Name
    Schedule Day 91,         !- Friday Schedule:Day Name
    Schedule Day 91,         !- Saturday Schedule:Day Name
    Schedule Day 91,         !- Holiday Schedule:Day Name
    Schedule Day 91,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 91,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 91,         !- CustomDay1 Schedule:Day Name
    Schedule Day 91;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 46 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 92,         !- Sunday Schedule:Day Name
    Schedule Day 92,         !- Monday Schedule:Day Name
    Schedule Day 92,         !- Tuesday Schedule:Day Name
    Schedule Day 92,         !- Wednesday Schedule:Day Name
    Schedule Day 92,         !- Thursday Schedule:Day Name
    Schedule Day 92,         !- Friday Schedule:Day Name
    Schedule Day 92,         !- Saturday Schedule:Day Name
    Schedule Day 92,         !- Holiday Schedule:Day Name
    Schedule Day 92,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 92,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 92,         !- CustomDay1 Schedule:Day Name
    Schedule Day 92;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 47 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 93,         !- Sunday Schedule:Day Name
    Schedule Day 93,         !- Monday Schedule:Day Name
    Schedule Day 93,         !- Tuesday Schedule:Day Name
    Schedule Day 93,         !- Wednesday Schedule:Day Name
    Schedule Day 93,         !- Thursday Schedule:Day Name
    Schedule Day 93,         !- Friday Schedule:Day Name
    Schedule Day 93,         !- Saturday Schedule:Day Name
    Schedule Day 93,         !- Holiday Schedule:Day Name
    Schedule Day 93,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 93,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 93,         !- CustomDay1 Schedule:Day Name
    Schedule Day 93;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 48 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 94,         !- Sunday Schedule:Day Name
    Schedule Day 94,         !- Monday Schedule:Day Name
    Schedule Day 94,         !- Tuesday Schedule:Day Name
    Schedule Day 94,         !- Wednesday Schedule:Day Name
    Schedule Day 94,         !- Thursday Schedule:Day Name
    Schedule Day 94,         !- Friday Schedule:Day Name
    Schedule Day 94,         !- Saturday Schedule:Day Name
    Schedule Day 94,         !- Holiday Schedule:Day Name
    Schedule Day 94,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 94,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 94,         !- CustomDay1 Schedule:Day Name
    Schedule Day 94;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 49 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 95,         !- Sunday Schedule:Day Name
    Schedule Day 95,         !- Monday Schedule:Day Name
    Schedule Day 95,         !- Tuesday Schedule:Day Name
    Schedule Day 95,         !- Wednesday Schedule:Day Name
    Schedule Day 95,         !- Thursday Schedule:Day Name
    Schedule Day 95,         !- Friday Schedule:Day Name
    Schedule Day 95,         !- Saturday Schedule:Day Name
    Schedule Day 95,         !- Holiday Schedule:Day Name
    Schedule Day 95,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 95,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 95,         !- CustomDay1 Schedule:Day Name
    Schedule Day 95;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 5 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 50 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 96,         !- Sunday Schedule:Day Name
    Schedule Day 96,         !- Monday Schedule:Day Name
    Schedule Day 96,         !- Tuesday Schedule:Day Name
    Schedule Day 96,         !- Wednesday Schedule:Day Name
    Schedule Day 96,         !- Thursday Schedule:Day Name
    Schedule Day 96,         !- Friday Schedule:Day Name
    Schedule Day 96,         !- Saturday Schedule:Day Name
    Schedule Day 96,         !- Holiday Schedule:Day Name
    Schedule Day 96,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 96,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 96,         !- CustomDay1 Schedule:Day Name
    Schedule Day 96;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 51 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 97,         !- Sunday Schedule:Day Name
    Schedule Day 97,         !- Monday Schedule:Day Name
    Schedule Day 97,         !- Tuesday Schedule:Day Name
    Schedule Day 97,         !- Wednesday Schedule:Day Name
    Schedule Day 97,         !- Thursday Schedule:Day Name
    Schedule Day 97,         !- Friday Schedule:Day Name
    Schedule Day 97,         !- Saturday Schedule:Day Name
    Schedule Day 97,         !- Holiday Schedule:Day Name
    Schedule Day 97,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 97,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 97,         !- CustomDay1 Schedule:Day Name
    Schedule Day 97;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 52 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 98,         !- Sunday Schedule:Day Name
    Schedule Day 98,         !- Monday Schedule:Day Name
    Schedule Day 98,         !- Tuesday Schedule:Day Name
    Schedule Day 98,         !- Wednesday Schedule:Day Name
    Schedule Day 98,         !- Thursday Schedule:Day Name
    Schedule Day 98,         !- Friday Schedule:Day Name
    Schedule Day 98,         !- Saturday Schedule:Day Name
    Schedule Day 98,         !- Holiday Schedule:Day Name
    Schedule Day 98,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 98,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 98,         !- CustomDay1 Schedule:Day Name
    Schedule Day 98;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 53 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 99,         !- Sunday Schedule:Day Name
    Schedule Day 99,         !- Monday Schedule:Day Name
    Schedule Day 99,         !- Tuesday Schedule:Day Name
    Schedule Day 99,         !- Wednesday Schedule:Day Name
    Schedule Day 99,         !- Thursday Schedule:Day Name
    Schedule Day 99,         !- Friday Schedule:Day Name
    Schedule Day 99,         !- Saturday Schedule:Day Name
    Schedule Day 99,         !- Holiday Schedule:Day Name
    Schedule Day 99,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 99,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 99,         !- CustomDay1 Schedule:Day Name
    Schedule Day 99;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 54 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 100,        !- Sunday Schedule:Day Name
    Schedule Day 100,        !- Monday Schedule:Day Name
    Schedule Day 100,        !- Tuesday Schedule:Day Name
    Schedule Day 100,        !- Wednesday Schedule:Day Name
    Schedule Day 100,        !- Thursday Schedule:Day Name
    Schedule Day 100,        !- Friday Schedule:Day Name
    Schedule Day 100,        !- Saturday Schedule:Day Name
    Schedule Day 100,        !- Holiday Schedule:Day Name
    Schedule Day 100,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 100,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 100,        !- CustomDay1 Schedule:Day Name
    Schedule Day 100;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 55 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 101,        !- Sunday Schedule:Day Name
    Schedule Day 101,        !- Monday Schedule:Day Name
    Schedule Day 101,        !- Tuesday Schedule:Day Name
    Schedule Day 101,        !- Wednesday Schedule:Day Name
    Schedule Day 101,        !- Thursday Schedule:Day Name
    Schedule Day 101,        !- Friday Schedule:Day Name
    Schedule Day 101,        !- Saturday Schedule:Day Name
    Schedule Day 101,        !- Holiday Schedule:Day Name
    Schedule Day 101,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 101,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 101,        !- CustomDay1 Schedule:Day Name
    Schedule Day 101;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 56 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 102,        !- Sunday Schedule:Day Name
    Schedule Day 102,        !- Monday Schedule:Day Name
    Schedule Day 102,        !- Tuesday Schedule:Day Name
    Schedule Day 102,        !- Wednesday Schedule:Day Name
    Schedule Day 102,        !- Thursday Schedule:Day Name
    Schedule Day 102,        !- Friday Schedule:Day Name
    Schedule Day 102,        !- Saturday Schedule:Day Name
    Schedule Day 102,        !- Holiday Schedule:Day Name
    Schedule Day 102,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 102,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 102,        !- CustomDay1 Schedule:Day Name
    Schedule Day 102;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 57 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 103,        !- Sunday Schedule:Day Name
    Schedule Day 103,        !- Monday Schedule:Day Name
    Schedule Day 103,        !- Tuesday Schedule:Day Name
    Schedule Day 103,        !- Wednesday Schedule:Day Name
    Schedule Day 103,        !- Thursday Schedule:Day Name
    Schedule Day 103,        !- Friday Schedule:Day Name
    Schedule Day 103,        !- Saturday Schedule:Day Name
    Schedule Day 103,        !- Holiday Schedule:Day Name
    Schedule Day 103,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 103,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 103,        !- CustomDay1 Schedule:Day Name
    Schedule Day 103;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 58 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 104,        !- Sunday Schedule:Day Name
    Schedule Day 104,        !- Monday Schedule:Day Name
    Schedule Day 104,        !- Tuesday Schedule:Day Name
    Schedule Day 104,        !- Wednesday Schedule:Day Name
    Schedule Day 104,        !- Thursday Schedule:Day Name
    Schedule Day 104,        !- Friday Schedule:Day Name
    Schedule Day 104,        !- Saturday Schedule:Day Name
    Schedule Day 104,        !- Holiday Schedule:Day Name
    Schedule Day 104,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 104,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 104,        !- CustomDay1 Schedule:Day Name
    Schedule Day 104;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 59 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 105,        !- Sunday Schedule:Day Name
    Schedule Day 105,        !- Monday Schedule:Day Name
    Schedule Day 105,        !- Tuesday Schedule:Day Name
    Schedule Day 105,        !- Wednesday Schedule:Day Name
    Schedule Day 105,        !- Thursday Schedule:Day Name
    Schedule Day 105,        !- Friday Schedule:Day Name
    Schedule Day 105,        !- Saturday Schedule:Day Name
    Schedule Day 105,        !- Holiday Schedule:Day Name
    Schedule Day 105,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 105,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 105,        !- CustomDay1 Schedule:Day Name
    Schedule Day 105;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 6 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 52,         !- Sunday Schedule:Day Name
    Schedule Day 52,         !- Monday Schedule:Day Name
    Schedule Day 52,         !- Tuesday Schedule:Day Name
    Schedule Day 52,         !- Wednesday Schedule:Day Name
    Schedule Day 52,         !- Thursday Schedule:Day Name
    Schedule Day 52,         !- Friday Schedule:Day Name
    Schedule Day 52,         !- Saturday Schedule:Day Name
    Schedule Day 52,         !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 52,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 52,         !- CustomDay1 Schedule:Day Name
    Schedule Day 52;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 60 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 106,        !- Sunday Schedule:Day Name
    Schedule Day 106,        !- Monday Schedule:Day Name
    Schedule Day 106,        !- Tuesday Schedule:Day Name
    Schedule Day 106,        !- Wednesday Schedule:Day Name
    Schedule Day 106,        !- Thursday Schedule:Day Name
    Schedule Day 106,        !- Friday Schedule:Day Name
    Schedule Day 106,        !- Saturday Schedule:Day Name
    Schedule Day 106,        !- Holiday Schedule:Day Name
    Schedule Day 106,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 106,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 106,        !- CustomDay1 Schedule:Day Name
    Schedule Day 106;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 61 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 107,        !- Sunday Schedule:Day Name
    Schedule Day 107,        !- Monday Schedule:Day Name
    Schedule Day 107,        !- Tuesday Schedule:Day Name
    Schedule Day 107,        !- Wednesday Schedule:Day Name
    Schedule Day 107,        !- Thursday Schedule:Day Name
    Schedule Day 107,        !- Friday Schedule:Day Name
    Schedule Day 107,        !- Saturday Schedule:Day Name
    Schedule Day 107,        !- Holiday Schedule:Day Name
    Schedule Day 107,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 107,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 107,        !- CustomDay1 Schedule:Day Name
    Schedule Day 107;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 62 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 108,        !- Sunday Schedule:Day Name
    Schedule Day 108,        !- Monday Schedule:Day Name
    Schedule Day 108,        !- Tuesday Schedule:Day Name
    Schedule Day 108,        !- Wednesday Schedule:Day Name
    Schedule Day 108,        !- Thursday Schedule:Day Name
    Schedule Day 108,        !- Friday Schedule:Day Name
    Schedule Day 108,        !- Saturday Schedule:Day Name
    Schedule Day 108,        !- Holiday Schedule:Day Name
    Schedule Day 108,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 108,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 108,        !- CustomDay1 Schedule:Day Name
    Schedule Day 108;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 63 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 109,        !- Sunday Schedule:Day Name
    Schedule Day 109,        !- Monday Schedule:Day Name
    Schedule Day 109,        !- Tuesday Schedule:Day Name
    Schedule Day 109,        !- Wednesday Schedule:Day Name
    Schedule Day 109,        !- Thursday Schedule:Day Name
    Schedule Day 109,        !- Friday Schedule:Day Name
    Schedule Day 109,        !- Saturday Schedule:Day Name
    Schedule Day 109,        !- Holiday Schedule:Day Name
    Schedule Day 109,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 109,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 109,        !- CustomDay1 Schedule:Day Name
    Schedule Day 109;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 64 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 110,        !- Sunday Schedule:Day Name
    Schedule Day 110,        !- Monday Schedule:Day Name
    Schedule Day 110,        !- Tuesday Schedule:Day Name
    Schedule Day 110,        !- Wednesday Schedule:Day Name
    Schedule Day 110,        !- Thursday Schedule:Day Name
    Schedule Day 110,        !- Friday Schedule:Day Name
    Schedule Day 110,        !- Saturday Schedule:Day Name
    Schedule Day 110,        !- Holiday Schedule:Day Name
    Schedule Day 110,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 110,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 110,        !- CustomDay1 Schedule:Day Name
    Schedule Day 110;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 65 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 111,        !- Sunday Schedule:Day Name
    Schedule Day 111,        !- Monday Schedule:Day Name
    Schedule Day 111,        !- Tuesday Schedule:Day Name
    Schedule Day 111,        !- Wednesday Schedule:Day Name
    Schedule Day 111,        !- Thursday Schedule:Day Name
    Schedule Day 111,        !- Friday Schedule:Day Name
    Schedule Day 111,        !- Saturday Schedule:Day Name
    Schedule Day 111,        !- Holiday Schedule:Day Name
    Schedule Day 111,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 111,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 111,        !- CustomDay1 Schedule:Day Name
    Schedule Day 111;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 66 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 112,        !- Sunday Schedule:Day Name
    Schedule Day 112,        !- Monday Schedule:Day Name
    Schedule Day 112,        !- Tuesday Schedule:Day Name
    Schedule Day 112,        !- Wednesday Schedule:Day Name
    Schedule Day 112,        !- Thursday Schedule:Day Name
    Schedule Day 112,        !- Friday Schedule:Day Name
    Schedule Day 112,        !- Saturday Schedule:Day Name
    Schedule Day 112,        !- Holiday Schedule:Day Name
    Schedule Day 112,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 112,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 112,        !- CustomDay1 Schedule:Day Name
    Schedule Day 112;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 67 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 113,        !- Sunday Schedule:Day Name
    Schedule Day 113,        !- Monday Schedule:Day Name
    Schedule Day 113,        !- Tuesday Schedule:Day Name
    Schedule Day 113,        !- Wednesday Schedule:Day Name
    Schedule Day 113,        !- Thursday Schedule:Day Name
    Schedule Day 113,        !- Friday Schedule:Day Name
    Schedule Day 113,        !- Saturday Schedule:Day Name
    Schedule Day 113,        !- Holiday Schedule:Day Name
    Schedule Day 113,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 113,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 113,        !- CustomDay1 Schedule:Day Name
    Schedule Day 113;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 68 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 114,        !- Sunday Schedule:Day Name
    Schedule Day 114,        !- Monday Schedule:Day Name
    Schedule Day 114,        !- Tuesday Schedule:Day Name
    Schedule Day 114,        !- Wednesday Schedule:Day Name
    Schedule Day 114,        !- Thursday Schedule:Day Name
    Schedule Day 114,        !- Friday Schedule:Day Name
    Schedule Day 114,        !- Saturday Schedule:Day Name
    Schedule Day 114,        !- Holiday Schedule:Day Name
    Schedule Day 114,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 114,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 114,        !- CustomDay1 Schedule:Day Name
    Schedule Day 114;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 69 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 115,        !- Sunday Schedule:Day Name
    Schedule Day 115,        !- Monday Schedule:Day Name
    Schedule Day 115,        !- Tuesday Schedule:Day Name
    Schedule Day 115,        !- Wednesday Schedule:Day Name
    Schedule Day 115,        !- Thursday Schedule:Day Name
    Schedule Day 115,        !- Friday Schedule:Day Name
    Schedule Day 115,        !- Saturday Schedule:Day Name
    Schedule Day 115,        !- Holiday Schedule:Day Name
    Schedule Day 115,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 115,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 115,        !- CustomDay1 Schedule:Day Name
    Schedule Day 115;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 7 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    Schedule Day 53,         !- Monday Schedule:Day Name
    Schedule Day 53,         !- Tuesday Schedule:Day Name
    Schedule Day 53,         !- Wednesday Schedule:Day Name
    Schedule Day 53,         !- Thursday Schedule:Day Name
    Schedule Day 53,         !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Schedule Day 53,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 53,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 70 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 116,        !- Sunday Schedule:Day Name
    Schedule Day 116,        !- Monday Schedule:Day Name
    Schedule Day 116,        !- Tuesday Schedule:Day Name
    Schedule Day 116,        !- Wednesday Schedule:Day Name
    Schedule Day 116,        !- Thursday Schedule:Day Name
    Schedule Day 116,        !- Friday Schedule:Day Name
    Schedule Day 116,        !- Saturday Schedule:Day Name
    Schedule Day 116,        !- Holiday Schedule:Day Name
    Schedule Day 116,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 116,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 116,        !- CustomDay1 Schedule:Day Name
    Schedule Day 116;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 71 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 117,        !- Sunday Schedule:Day Name
    Schedule Day 117,        !- Monday Schedule:Day Name
    Schedule Day 117,        !- Tuesday Schedule:Day Name
    Schedule Day 117,        !- Wednesday Schedule:Day Name
    Schedule Day 117,        !- Thursday Schedule:Day Name
    Schedule Day 117,        !- Friday Schedule:Day Name
    Schedule Day 117,        !- Saturday Schedule:Day Name
    Schedule Day 117,        !- Holiday Schedule:Day Name
    Schedule Day 117,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 117,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 117,        !- CustomDay1 Schedule:Day Name
    Schedule Day 117;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 8 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 54,         !- Sunday Schedule:Day Name
    Schedule Day 54,         !- Monday Schedule:Day Name
    Schedule Day 54,         !- Tuesday Schedule:Day Name
    Schedule Day 54,         !- Wednesday Schedule:Day Name
    Schedule Day 54,         !- Thursday Schedule:Day Name
    Schedule Day 54,         !- Friday Schedule:Day Name
    Schedule Day 54,         !- Saturday Schedule:Day Name
    Schedule Day 54,         !- Holiday Schedule:Day Name
    Schedule Day 54,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 54,         !- CustomDay1 Schedule:Day Name
    Schedule Day 54;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 9 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    Schedule Day 55,         !- Monday Schedule:Day Name
    Schedule Day 55,         !- Tuesday Schedule:Day Name
    Schedule Day 55,         !- Wednesday Schedule:Day Name
    Schedule Day 55,         !- Thursday Schedule:Day Name
    Schedule Day 55,         !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Schedule Day 55,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 55,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TN1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TN2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TNEApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TNEApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TNWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TNWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TS1ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TS2ApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TSEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TSEApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TSEApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    TSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Name
    TSWApartmentZNSACmaxOASchDefault,  !- Sunday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Monday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Tuesday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Wednesday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Thursday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Friday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Saturday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- Holiday Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- SummerDesignDay Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- WinterDesignDay Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault,  !- CustomDay1 Schedule:Day Name
    TSWApartmentZNSACmaxOASchDefault;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Ambient Temperature Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Setpoint Temperature Week Rule - Jan1-Dec31,  !- Name
    Water Heater Setpoint Temperature Default,  !- Sunday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Monday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Tuesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Wednesday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Thursday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Friday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Saturday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- Holiday Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Setpoint Temperature Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Setpoint Temperature Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 122,        !- Sunday Schedule:Day Name
    Schedule Day 122,        !- Monday Schedule:Day Name
    Schedule Day 122,        !- Tuesday Schedule:Day Name
    Schedule Day 122,        !- Wednesday Schedule:Day Name
    Schedule Day 122,        !- Thursday Schedule:Day Name
    Schedule Day 122,        !- Friday Schedule:Day Name
    Schedule Day 122,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 122,        !- Sunday Schedule:Day Name
    Schedule Day 122,        !- Monday Schedule:Day Name
    Schedule Day 122,        !- Tuesday Schedule:Day Name
    Schedule Day 122,        !- Wednesday Schedule:Day Name
    Schedule Day 122,        !- Thursday Schedule:Day Name
    Schedule Day 122,        !- Friday Schedule:Day Name
    Schedule Day 121,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 121,        !- Sunday Schedule:Day Name
    Schedule Day 121,        !- Monday Schedule:Day Name
    Schedule Day 121,        !- Tuesday Schedule:Day Name
    Schedule Day 121,        !- Wednesday Schedule:Day Name
    Schedule Day 121,        !- Thursday Schedule:Day Name
    Schedule Day 121,        !- Friday Schedule:Day Name
    Schedule Day 121,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 121,        !- Sunday Schedule:Day Name
    Schedule Day 121,        !- Monday Schedule:Day Name
    Schedule Day 121,        !- Tuesday Schedule:Day Name
    Schedule Day 120,        !- Wednesday Schedule:Day Name
    Schedule Day 120,        !- Thursday Schedule:Day Name
    Schedule Day 120,        !- Friday Schedule:Day Name
    Schedule Day 120,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 120,        !- Sunday Schedule:Day Name
    Schedule Day 120,        !- Monday Schedule:Day Name
    Schedule Day 120,        !- Tuesday Schedule:Day Name
    Schedule Day 120,        !- Wednesday Schedule:Day Name
    Schedule Day 120,        !- Thursday Schedule:Day Name
    Schedule Day 120,        !- Friday Schedule:Day Name
    Schedule Day 120,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 1 Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 123,        !- Sunday Schedule:Day Name
    Schedule Day 123,        !- Monday Schedule:Day Name
    Schedule Day 123,        !- Tuesday Schedule:Day Name
    Schedule Day 123,        !- Wednesday Schedule:Day Name
    Schedule Day 123,        !- Thursday Schedule:Day Name
    Schedule Day 123,        !- Friday Schedule:Day Name
    Schedule Day 123,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 1 Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 123,        !- Sunday Schedule:Day Name
    Schedule Day 123,        !- Monday Schedule:Day Name
    Schedule Day 123,        !- Tuesday Schedule:Day Name
    Schedule Day 123,        !- Wednesday Schedule:Day Name
    Schedule Day 123,        !- Thursday Schedule:Day Name
    Schedule Day 123,        !- Friday Schedule:Day Name
    Schedule Day 124,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 1 Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 124,        !- Sunday Schedule:Day Name
    Schedule Day 124,        !- Monday Schedule:Day Name
    Schedule Day 124,        !- Tuesday Schedule:Day Name
    Schedule Day 124,        !- Wednesday Schedule:Day Name
    Schedule Day 124,        !- Thursday Schedule:Day Name
    Schedule Day 124,        !- Friday Schedule:Day Name
    Schedule Day 124,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 1 Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 124,        !- Sunday Schedule:Day Name
    Schedule Day 124,        !- Monday Schedule:Day Name
    Schedule Day 124,        !- Tuesday Schedule:Day Name
    Schedule Day 125,        !- Wednesday Schedule:Day Name
    Schedule Day 125,        !- Thursday Schedule:Day Name
    Schedule Day 125,        !- Friday Schedule:Day Name
    Schedule Day 125,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 1 Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 125,        !- Sunday Schedule:Day Name
    Schedule Day 125,        !- Monday Schedule:Day Name
    Schedule Day 125,        !- Tuesday Schedule:Day Name
    Schedule Day 125,        !- Wednesday Schedule:Day Name
    Schedule Day 125,        !- Thursday Schedule:Day Name
    Schedule Day 125,        !- Friday Schedule:Day Name
    Schedule Day 125,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 2 Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 126,        !- Sunday Schedule:Day Name
    Schedule Day 126,        !- Monday Schedule:Day Name
    Schedule Day 126,        !- Tuesday Schedule:Day Name
    Schedule Day 126,        !- Wednesday Schedule:Day Name
    Schedule Day 126,        !- Thursday Schedule:Day Name
    Schedule Day 126,        !- Friday Schedule:Day Name
    Schedule Day 126,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 2 Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 126,        !- Sunday Schedule:Day Name
    Schedule Day 126,        !- Monday Schedule:Day Name
    Schedule Day 126,        !- Tuesday Schedule:Day Name
    Schedule Day 126,        !- Wednesday Schedule:Day Name
    Schedule Day 126,        !- Thursday Schedule:Day Name
    Schedule Day 126,        !- Friday Schedule:Day Name
    Schedule Day 127,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 2 Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 127,        !- Sunday Schedule:Day Name
    Schedule Day 127,        !- Monday Schedule:Day Name
    Schedule Day 127,        !- Tuesday Schedule:Day Name
    Schedule Day 127,        !- Wednesday Schedule:Day Name
    Schedule Day 127,        !- Thursday Schedule:Day Name
    Schedule Day 127,        !- Friday Schedule:Day Name
    Schedule Day 127,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 2 Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 127,        !- Sunday Schedule:Day Name
    Schedule Day 127,        !- Monday Schedule:Day Name
    Schedule Day 127,        !- Tuesday Schedule:Day Name
    Schedule Day 128,        !- Wednesday Schedule:Day Name
    Schedule Day 128,        !- Thursday Schedule:Day Name
    Schedule Day 128,        !- Friday Schedule:Day Name
    Schedule Day 128,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 2 Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 128,        !- Sunday Schedule:Day Name
    Schedule Day 128,        !- Monday Schedule:Day Name
    Schedule Day 128,        !- Tuesday Schedule:Day Name
    Schedule Day 128,        !- Wednesday Schedule:Day Name
    Schedule Day 128,        !- Thursday Schedule:Day Name
    Schedule Day 128,        !- Friday Schedule:Day Name
    Schedule Day 128,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 3 Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 129,        !- Sunday Schedule:Day Name
    Schedule Day 129,        !- Monday Schedule:Day Name
    Schedule Day 129,        !- Tuesday Schedule:Day Name
    Schedule Day 129,        !- Wednesday Schedule:Day Name
    Schedule Day 129,        !- Thursday Schedule:Day Name
    Schedule Day 129,        !- Friday Schedule:Day Name
    Schedule Day 129,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 3 Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 129,        !- Sunday Schedule:Day Name
    Schedule Day 129,        !- Monday Schedule:Day Name
    Schedule Day 129,        !- Tuesday Schedule:Day Name
    Schedule Day 129,        !- Wednesday Schedule:Day Name
    Schedule Day 129,        !- Thursday Schedule:Day Name
    Schedule Day 129,        !- Friday Schedule:Day Name
    Schedule Day 130,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 3 Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 130,        !- Sunday Schedule:Day Name
    Schedule Day 130,        !- Monday Schedule:Day Name
    Schedule Day 130,        !- Tuesday Schedule:Day Name
    Schedule Day 130,        !- Wednesday Schedule:Day Name
    Schedule Day 130,        !- Thursday Schedule:Day Name
    Schedule Day 130,        !- Friday Schedule:Day Name
    Schedule Day 130,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 3 Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 130,        !- Sunday Schedule:Day Name
    Schedule Day 130,        !- Monday Schedule:Day Name
    Schedule Day 130,        !- Tuesday Schedule:Day Name
    Schedule Day 131,        !- Wednesday Schedule:Day Name
    Schedule Day 131,        !- Thursday Schedule:Day Name
    Schedule Day 131,        !- Friday Schedule:Day Name
    Schedule Day 131,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 3 Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 131,        !- Sunday Schedule:Day Name
    Schedule Day 131,        !- Monday Schedule:Day Name
    Schedule Day 131,        !- Tuesday Schedule:Day Name
    Schedule Day 131,        !- Wednesday Schedule:Day Name
    Schedule Day 131,        !- Thursday Schedule:Day Name
    Schedule Day 131,        !- Friday Schedule:Day Name
    Schedule Day 131,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 4 Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 132,        !- Sunday Schedule:Day Name
    Schedule Day 132,        !- Monday Schedule:Day Name
    Schedule Day 132,        !- Tuesday Schedule:Day Name
    Schedule Day 132,        !- Wednesday Schedule:Day Name
    Schedule Day 132,        !- Thursday Schedule:Day Name
    Schedule Day 132,        !- Friday Schedule:Day Name
    Schedule Day 132,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 4 Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 132,        !- Sunday Schedule:Day Name
    Schedule Day 132,        !- Monday Schedule:Day Name
    Schedule Day 132,        !- Tuesday Schedule:Day Name
    Schedule Day 132,        !- Wednesday Schedule:Day Name
    Schedule Day 132,        !- Thursday Schedule:Day Name
    Schedule Day 132,        !- Friday Schedule:Day Name
    Schedule Day 133,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 4 Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 133,        !- Sunday Schedule:Day Name
    Schedule Day 133,        !- Monday Schedule:Day Name
    Schedule Day 133,        !- Tuesday Schedule:Day Name
    Schedule Day 133,        !- Wednesday Schedule:Day Name
    Schedule Day 133,        !- Thursday Schedule:Day Name
    Schedule Day 133,        !- Friday Schedule:Day Name
    Schedule Day 133,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 4 Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 133,        !- Sunday Schedule:Day Name
    Schedule Day 133,        !- Monday Schedule:Day Name
    Schedule Day 133,        !- Tuesday Schedule:Day Name
    Schedule Day 134,        !- Wednesday Schedule:Day Name
    Schedule Day 134,        !- Thursday Schedule:Day Name
    Schedule Day 134,        !- Friday Schedule:Day Name
    Schedule Day 134,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 4 Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 134,        !- Sunday Schedule:Day Name
    Schedule Day 134,        !- Monday Schedule:Day Name
    Schedule Day 134,        !- Tuesday Schedule:Day Name
    Schedule Day 134,        !- Wednesday Schedule:Day Name
    Schedule Day 134,        !- Thursday Schedule:Day Name
    Schedule Day 134,        !- Friday Schedule:Day Name
    Schedule Day 134,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 5 Week Rule - Jan1-Feb25,  !- Name
    Schedule Day 135,        !- Sunday Schedule:Day Name
    Schedule Day 135,        !- Monday Schedule:Day Name
    Schedule Day 135,        !- Tuesday Schedule:Day Name
    Schedule Day 135,        !- Wednesday Schedule:Day Name
    Schedule Day 135,        !- Thursday Schedule:Day Name
    Schedule Day 135,        !- Friday Schedule:Day Name
    Schedule Day 135,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 5 Week Rule - Feb26-Mar4,  !- Name
    Schedule Day 135,        !- Sunday Schedule:Day Name
    Schedule Day 135,        !- Monday Schedule:Day Name
    Schedule Day 135,        !- Tuesday Schedule:Day Name
    Schedule Day 136,        !- Wednesday Schedule:Day Name
    Schedule Day 136,        !- Thursday Schedule:Day Name
    Schedule Day 136,        !- Friday Schedule:Day Name
    Schedule Day 136,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 5 Week Rule - Mar5-Nov25,  !- Name
    Schedule Day 136,        !- Sunday Schedule:Day Name
    Schedule Day 136,        !- Monday Schedule:Day Name
    Schedule Day 136,        !- Tuesday Schedule:Day Name
    Schedule Day 136,        !- Wednesday Schedule:Day Name
    Schedule Day 136,        !- Thursday Schedule:Day Name
    Schedule Day 136,        !- Friday Schedule:Day Name
    Schedule Day 136,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 5 Week Rule - Nov26-Dec2,  !- Name
    Schedule Day 136,        !- Sunday Schedule:Day Name
    Schedule Day 136,        !- Monday Schedule:Day Name
    Schedule Day 136,        !- Tuesday Schedule:Day Name
    Schedule Day 136,        !- Wednesday Schedule:Day Name
    Schedule Day 136,        !- Thursday Schedule:Day Name
    Schedule Day 137,        !- Friday Schedule:Day Name
    Schedule Day 137,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 5 Week Rule - Dec3-Dec31,  !- Name
    Schedule Day 137,        !- Sunday Schedule:Day Name
    Schedule Day 137,        !- Monday Schedule:Day Name
    Schedule Day 137,        !- Tuesday Schedule:Day Name
    Schedule Day 137,        !- Wednesday Schedule:Day Name
    Schedule Day 137,        !- Thursday Schedule:Day Name
    Schedule Day 137,        !- Friday Schedule:Day Name
    Schedule Day 137,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 6 Week Rule - Jan1-Apr29,  !- Name
    Schedule Day 138,        !- Sunday Schedule:Day Name
    Schedule Day 138,        !- Monday Schedule:Day Name
    Schedule Day 138,        !- Tuesday Schedule:Day Name
    Schedule Day 138,        !- Wednesday Schedule:Day Name
    Schedule Day 138,        !- Thursday Schedule:Day Name
    Schedule Day 138,        !- Friday Schedule:Day Name
    Schedule Day 138,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 6 Week Rule - Apr30-May6,  !- Name
    Schedule Day 138,        !- Sunday Schedule:Day Name
    Schedule Day 139,        !- Monday Schedule:Day Name
    Schedule Day 139,        !- Tuesday Schedule:Day Name
    Schedule Day 139,        !- Wednesday Schedule:Day Name
    Schedule Day 139,        !- Thursday Schedule:Day Name
    Schedule Day 139,        !- Friday Schedule:Day Name
    Schedule Day 139,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 6 Week Rule - May7-Sep30,  !- Name
    Schedule Day 139,        !- Sunday Schedule:Day Name
    Schedule Day 139,        !- Monday Schedule:Day Name
    Schedule Day 139,        !- Tuesday Schedule:Day Name
    Schedule Day 139,        !- Wednesday Schedule:Day Name
    Schedule Day 139,        !- Thursday Schedule:Day Name
    Schedule Day 139,        !- Friday Schedule:Day Name
    Schedule Day 139,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 6 Week Rule - Oct1-Dec31,  !- Name
    Schedule Day 140,        !- Sunday Schedule:Day Name
    Schedule Day 140,        !- Monday Schedule:Day Name
    Schedule Day 140,        !- Tuesday Schedule:Day Name
    Schedule Day 140,        !- Wednesday Schedule:Day Name
    Schedule Day 140,        !- Thursday Schedule:Day Name
    Schedule Day 140,        !- Friday Schedule:Day Name
    Schedule Day 140,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 7 Week Rule - Jan1-May27,  !- Name
    Schedule Day 141,        !- Sunday Schedule:Day Name
    Schedule Day 141,        !- Monday Schedule:Day Name
    Schedule Day 141,        !- Tuesday Schedule:Day Name
    Schedule Day 141,        !- Wednesday Schedule:Day Name
    Schedule Day 141,        !- Thursday Schedule:Day Name
    Schedule Day 141,        !- Friday Schedule:Day Name
    Schedule Day 141,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 7 Week Rule - May28-Jun3,  !- Name
    Schedule Day 141,        !- Sunday Schedule:Day Name
    Schedule Day 141,        !- Monday Schedule:Day Name
    Schedule Day 141,        !- Tuesday Schedule:Day Name
    Schedule Day 141,        !- Wednesday Schedule:Day Name
    Schedule Day 142,        !- Thursday Schedule:Day Name
    Schedule Day 142,        !- Friday Schedule:Day Name
    Schedule Day 142,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 7 Week Rule - Jun4-Aug26,  !- Name
    Schedule Day 142,        !- Sunday Schedule:Day Name
    Schedule Day 142,        !- Monday Schedule:Day Name
    Schedule Day 142,        !- Tuesday Schedule:Day Name
    Schedule Day 142,        !- Wednesday Schedule:Day Name
    Schedule Day 142,        !- Thursday Schedule:Day Name
    Schedule Day 142,        !- Friday Schedule:Day Name
    Schedule Day 142,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 7 Week Rule - Aug27-Sep2,  !- Name
    Schedule Day 142,        !- Sunday Schedule:Day Name
    Schedule Day 142,        !- Monday Schedule:Day Name
    Schedule Day 142,        !- Tuesday Schedule:Day Name
    Schedule Day 142,        !- Wednesday Schedule:Day Name
    Schedule Day 142,        !- Thursday Schedule:Day Name
    Schedule Day 143,        !- Friday Schedule:Day Name
    Schedule Day 143,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 7 Week Rule - Sep3-Dec31,  !- Name
    Schedule Day 143,        !- Sunday Schedule:Day Name
    Schedule Day 143,        !- Monday Schedule:Day Name
    Schedule Day 143,        !- Tuesday Schedule:Day Name
    Schedule Day 143,        !- Wednesday Schedule:Day Name
    Schedule Day 143,        !- Thursday Schedule:Day Name
    Schedule Day 143,        !- Friday Schedule:Day Name
    Schedule Day 143,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 8 Week Rule - Jan1-Jun24,  !- Name
    Schedule Day 144,        !- Sunday Schedule:Day Name
    Schedule Day 144,        !- Monday Schedule:Day Name
    Schedule Day 144,        !- Tuesday Schedule:Day Name
    Schedule Day 144,        !- Wednesday Schedule:Day Name
    Schedule Day 144,        !- Thursday Schedule:Day Name
    Schedule Day 144,        !- Friday Schedule:Day Name
    Schedule Day 144,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 8 Week Rule - Jun25-Jul1,  !- Name
    Schedule Day 144,        !- Sunday Schedule:Day Name
    Schedule Day 144,        !- Monday Schedule:Day Name
    Schedule Day 144,        !- Tuesday Schedule:Day Name
    Schedule Day 144,        !- Wednesday Schedule:Day Name
    Schedule Day 144,        !- Thursday Schedule:Day Name
    Schedule Day 144,        !- Friday Schedule:Day Name
    Schedule Day 145,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 8 Week Rule - Jul2-Jul29,  !- Name
    Schedule Day 145,        !- Sunday Schedule:Day Name
    Schedule Day 145,        !- Monday Schedule:Day Name
    Schedule Day 145,        !- Tuesday Schedule:Day Name
    Schedule Day 145,        !- Wednesday Schedule:Day Name
    Schedule Day 145,        !- Thursday Schedule:Day Name
    Schedule Day 145,        !- Friday Schedule:Day Name
    Schedule Day 145,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 8 Week Rule - Jul30-Aug5,  !- Name
    Schedule Day 145,        !- Sunday Schedule:Day Name
    Schedule Day 145,        !- Monday Schedule:Day Name
    Schedule Day 146,        !- Tuesday Schedule:Day Name
    Schedule Day 146,        !- Wednesday Schedule:Day Name
    Schedule Day 146,        !- Thursday Schedule:Day Name
    Schedule Day 146,        !- Friday Schedule:Day Name
    Schedule Day 146,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule 8 Week Rule - Aug6-Dec31,  !- Name
    Schedule Day 146,        !- Sunday Schedule:Day Name
    Schedule Day 146,        !- Monday Schedule:Day Name
    Schedule Day 146,        !- Tuesday Schedule:Day Name
    Schedule Day 146,        !- Wednesday Schedule:Day Name
    Schedule Day 146,        !- Thursday Schedule:Day Name
    Schedule Day 146,        !- Friday Schedule:Day Name
    Schedule Day 146,        !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default 8;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    ApartmentMidRise HTGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise CLGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise Activity Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise All Off,!- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise All Off Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise All On, !- Name
    ,                        !- Schedule Type Limits Name
    ApartmentMidRise All On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise APT_DHW_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_OFF_SCH_2010_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise INF_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise INF_COR_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_COR_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise INF_OFF_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise LTG_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise LTG_COR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise LTG_OFF_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise OCC_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ApartmentMidRise OCC_OFF_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GN1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GN2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GNEApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GNWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GS1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GS2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GSWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    GSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot Water Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelSmall SAC_Econ_MaxOAFrac_Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    HotelSmall SAC_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MN1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MN2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MNEApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MNWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MS1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MS2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MSEApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MSEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MSWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeZNSACmaxOASch,     !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 11 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 12 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 13 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 14 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 15 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 16 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 17 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 18 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 19 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 20 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 21 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 22 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 23 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 24 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 25 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 26 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 27 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 28 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 29 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 30 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 31 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 32 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 33 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 34 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 35 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 36 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 37 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 38 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 39 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 40 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 41 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 42 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 43 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 44 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 45 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 46 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 47 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 48 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 49 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 50 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 51 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 52 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 53 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 54 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 55 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 56 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 57 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 58 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 59 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 60 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 61 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 62 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 63 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 64 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 65 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 66 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 67 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 68 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 69 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 70 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 71 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule Ruleset 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TN1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TN1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TN2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TN2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TNEApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TNEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TNWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TNWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TS1ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TS1ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TS2ApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TS2ApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TSEApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TSEApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    TSWApartmentZNSACmaxOASch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    TSWApartmentZNSACmaxOASch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Ambient Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Setpoint Temperature,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Water Heater Setpoint Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Work Efficiency Schedule Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Work Efficiency Schedule Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 1 Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule 1 Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule 1 Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Work Efficiency Schedule 1 Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Work Efficiency Schedule 1 Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 2 Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule 2 Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule 2 Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Work Efficiency Schedule 2 Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Work Efficiency Schedule 2 Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 3 Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule 3 Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule 3 Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Work Efficiency Schedule 3 Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Work Efficiency Schedule 3 Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 4 Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule 4 Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule 4 Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Work Efficiency Schedule 4 Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Work Efficiency Schedule 4 Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 5 Week Rule - Jan1-Feb25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    25,                      !- End Day 1
    Work Efficiency Schedule 5 Week Rule - Feb26-Mar4,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    26,                      !- Start Day 2
    3,                       !- End Month 2
    4,                       !- End Day 2
    Work Efficiency Schedule 5 Week Rule - Mar5-Nov25,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    5,                       !- Start Day 3
    11,                      !- End Month 3
    25,                      !- End Day 3
    Work Efficiency Schedule 5 Week Rule - Nov26-Dec2,  !- Schedule:Week Name 4
    11,                      !- Start Month 4
    26,                      !- Start Day 4
    12,                      !- End Month 4
    2,                       !- End Day 4
    Work Efficiency Schedule 5 Week Rule - Dec3-Dec31,  !- Schedule:Week Name 5
    12,                      !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 6 Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Work Efficiency Schedule 6 Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Work Efficiency Schedule 6 Week Rule - May7-Sep30,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    Work Efficiency Schedule 6 Week Rule - Oct1-Dec31,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    12,                      !- End Month 4
    31;                      !- End Day 4

Schedule:Year,
    Work Efficiency Schedule 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 7 Week Rule - Jan1-May27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    27,                      !- End Day 1
    Work Efficiency Schedule 7 Week Rule - May28-Jun3,  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    28,                      !- Start Day 2
    6,                       !- End Month 2
    3,                       !- End Day 2
    Work Efficiency Schedule 7 Week Rule - Jun4-Aug26,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    4,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    Work Efficiency Schedule 7 Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    Work Efficiency Schedule 7 Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Work Efficiency Schedule 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule 8 Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    Work Efficiency Schedule 8 Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    Work Efficiency Schedule 8 Week Rule - Jul2-Jul29,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    7,                       !- End Month 3
    29,                      !- End Day 3
    Work Efficiency Schedule 8 Week Rule - Jul30-Aug5,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    30,                      !- Start Day 4
    8,                       !- End Month 4
    5,                       !- End Day 4
    Work Efficiency Schedule 8 Week Rule - Aug6-Dec31,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    6,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    G N1 Apartment ZN Thermostat Schedule,  !- Name
    G N1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G N2 Apartment ZN Thermostat Schedule,  !- Name
    G N2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G NE Apartment ZN Thermostat Schedule,  !- Name
    G NE Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G NW Apartment ZN Thermostat Schedule,  !- Name
    G NW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G S1 Apartment ZN Thermostat Schedule,  !- Name
    G S1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G S2 Apartment ZN Thermostat Schedule,  !- Name
    G S2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    G SW Apartment ZN Thermostat Schedule,  !- Name
    G SW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M N1 Apartment ZN Thermostat Schedule,  !- Name
    M N1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M N2 Apartment ZN Thermostat Schedule,  !- Name
    M N2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M NE Apartment ZN Thermostat Schedule,  !- Name
    M NE Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M NW Apartment ZN Thermostat Schedule,  !- Name
    M NW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M S1 Apartment ZN Thermostat Schedule,  !- Name
    M S1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M S2 Apartment ZN Thermostat Schedule,  !- Name
    M S2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M SE Apartment ZN Thermostat Schedule,  !- Name
    M SE Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    M SW Apartment ZN Thermostat Schedule,  !- Name
    M SW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office ZN Thermostat Schedule,  !- Name
    Office ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T N1 Apartment ZN Thermostat Schedule,  !- Name
    T N1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T N2 Apartment ZN Thermostat Schedule,  !- Name
    T N2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T NE Apartment ZN Thermostat Schedule,  !- Name
    T NE Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T NW Apartment ZN Thermostat Schedule,  !- Name
    T NW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T S1 Apartment ZN Thermostat Schedule,  !- Name
    T S1 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T S2 Apartment ZN Thermostat Schedule,  !- Name
    T S2 Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T SE Apartment ZN Thermostat Schedule,  !- Name
    T SE Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    T SW Apartment ZN Thermostat Schedule,  !- Name
    T SW Apartment ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 2,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 3,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 4,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    25mm Stucco 1,           !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Air Gap,                 !- Name
    VerySmooth,              !- Roughness
    0.025,                   !- Thickness {m}
    0.071,                   !- Conductivity {W/m-K}
    1.3,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    Asbestos-cement Board - 1/4 in.,  !- Name
    Smooth,                  !- Roughness
    0.00635,                 !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Brick Cladding 4 in,     !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    0.516,                   !- Conductivity {W/m-K}
    1821,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Brick Cladding- 4 in,    !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    0.516,                   !- Conductivity {W/m-K}
    1821,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CLT_105,                 !- Name
    MediumRough,             !- Roughness
    0.105,                   !- Thickness {m}
    0.098,                   !- Conductivity {W/m-K}
    410,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CLT_175,                 !- Name
    MediumRough,             !- Roughness
    0.175,                   !- Thickness {m}
    0.098,                   !- Conductivity {W/m-K}
    410,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CLT_245,                 !- Name
    MediumRough,             !- Roughness
    0.245,                   !- Thickness {m}
    0.098,                   !- Conductivity {W/m-K}
    410,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Gypsum 0.0127m,          !- Name
    Smooth,                  !- Roughness
    0.01271,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    625,                     !- Density {kg/m3}
    870,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    Gypsum 1/2 in,           !- Name
    Smooth,                  !- Roughness
    0.01271,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    780,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    46,                      !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood - 0.0095m,       !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.0984,                  !- Conductivity {W/m-K}
    578,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood - 5/8 in.,       !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood Exterior Grade,  !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.0984,                  !- Conductivity {W/m-K}
    578,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood or Wood Panels - 3/4 in.,  !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBATT 0889,  !- Name
    Smooth,                  !- Roughness
    0.0889,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    36,                      !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.0254m,  !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.051m,  !- Name
    Smooth,                  !- Roughness
    0.051,                   !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.076m,  !- Name
    Smooth,                  !- Roughness
    0.076,                   !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.102m,  !- Name
    Smooth,                  !- Roughness
    0.102,                   !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.127m,  !- Name
    Smooth,                  !- Roughness
    0.127,                   !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0.152m,  !- Name
    Smooth,                  !- Roughness
    0.152,                   !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL COMFORTBOARD 110 0508,  !- Name
    Smooth,                  !- Roughness
    0.0508,                  !- Thickness {m}
    0.0336,                  !- Conductivity {W/m-K}
    178,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.102m,  !- Name
    Smooth,                  !- Roughness
    0.102,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.114m,  !- Name
    Smooth,                  !- Roughness
    0.114,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.140m,  !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.165m,  !- Name
    Smooth,                  !- Roughness
    0.165,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.178m,  !- Name
    Smooth,                  !- Roughness
    0.178,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROCKWOOL TOPROCK DD 0.203m,  !- Name
    Smooth,                  !- Roughness
    0.203,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    176,                     !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Spun Bonded Polyolefin Membrane (SBP)&#10,  !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    65,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Vapor Permeable Air Barrier  &#10,  !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    130,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [34],    !- Name
    MediumRough,             !- Roughness
    0.110422,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    XPS_038,                 !- Name
    Smooth,                  !- Roughness
    0.038,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_064,                 !- Name
    Smooth,                  !- Roughness
    0.064,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_076,                 !- Name
    Smooth,                  !- Roughness
    0.076,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_102,                 !- Name
    Smooth,                  !- Roughness
    0.102,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_114,                 !- Name
    Smooth,                  !- Roughness
    0.114,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    XPS_140,                 !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Air Wall Material 1,     !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.0,  !- Name
    Smooth,                  !- Roughness
    2.369,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-16.0,  !- Name
    Smooth,                  !- Roughness
    2.81828190577055,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-17.04,  !- Name
    Smooth,                  !- Roughness
    3.00071808532413,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-24.5,  !- Name
    Smooth,                  !- Roughness
    4.32,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F04 Wall air space resistance 1,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Window Material Daylight Redirection Device 1,  !- Name
    Horizontal,              !- Slat Orientation
    0.0508,                  !- Slat Width {m}
    0.0254,                  !- Slat Separation {m}
    0.005,                   !- Slat Thickness {m}
    60,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.9,                     !- Front Side Slat Beam Solar Reflectance
    0.9,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.9,                     !- Front Side Slat Diffuse Solar Reflectance
    0.9,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.9,                     !- Front Side Slat Beam Visible Reflectance
    0.9,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.9,                     !- Front Side Slat Diffuse Visible Reflectance
    0.9,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.0254,                  !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0,                       !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    60,                      !- Minimum Slat Angle {deg}
    60;                      !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Air Wall,                !- Name
    Air Wall Material;       !- Outside Layer

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Exterior Wall with 3CLT XPS&#44 Austin,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    XPS_064,                 !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior wall with 3CLT XPS&#44 Boston,  !- Name
    Brick Cladding- 4 in,    !- Outside Layer
    Air Gap,                 !- Layer 2
    XPS_076,                 !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior Wall with 3CLT&#44 Austin,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.076m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior Wall with 3CLT&#44 Austin R1,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.102m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior Wall with 3CLT&#44 Austin R2,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.127m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior wall with 3CLT&#44 Boston,  !- Name
    Brick Cladding- 4 in,    !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.102m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior wall with 3CLT&#44 Boston R1,  !- Name
    Brick Cladding- 4 in,    !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.127m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior wall with 3CLT&#44 Boston R2,  !- Name
    Brick Cladding- 4 in,    !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.152m,  !- Layer 3
    CLT_105;                 !- Layer 4

Construction,
    Exterior wall without 3CLT XPS&#44 Boston,  !- Name
    Brick Cladding- 4 in,    !- Outside Layer
    Air Gap,                 !- Layer 2
    XPS_038,                 !- Layer 3
    Plywood - 0.0095m,       !- Layer 4
    XPS_076,                 !- Layer 5
    Gypsum 0.0127m;          !- Layer 6

Construction,
    Exterior wall without 3CLT&#44 Boston,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.051m,  !- Layer 3
    Plywood - 0.0095m,       !- Layer 4
    ROCKWOOL COMFORTBATT 0889,  !- Layer 5
    Gypsum 0.0127m;          !- Layer 6

Construction,
    Exterior wall without CLT&#44 Austin,  !- Name
    Brick Cladding 4 in,     !- Outside Layer
    Air Gap,                 !- Layer 2
    ROCKWOOL COMFORTBOARD 110 0.0254m,  !- Layer 3
    Plywood - 0.0095m,       !- Layer 4
    ROCKWOOL COMFORTBATT 0889,  !- Layer 5
    Gypsum 0.0127m;          !- Layer 6

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Air Gap;                 !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Low slope roof with 3CLT XPS&#44 Austin,  !- Name
    Roof Membrane,           !- Outside Layer
    XPS_114,                 !- Layer 2
    CLT_105;                 !- Layer 3

Construction,
    Low slope roof with 3CLT XPS&#44 Boston,  !- Name
    Roof Membrane,           !- Outside Layer
    XPS_140,                 !- Layer 2
    CLT_105;                 !- Layer 3

Construction,
    Low slope roof with 3CLT&#44 Austin,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.140m,  !- Layer 2
    CLT_105;                 !- Layer 3

Construction,
    Low slope roof with 3CLT&#44 Boston,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.178m,  !- Layer 2
    CLT_105;                 !- Layer 3

Construction,
    Low slope roof with 5 CLT&#44 Boston,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.178m,  !- Layer 2
    CLT_175;                 !- Layer 3

Construction,
    Low slope roof with 5CLT&#44 Austin,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.140m,  !- Layer 2
    CLT_175;                 !- Layer 3

Construction,
    Low slope roof with 7 CLT&#44 Boston,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.178m,  !- Layer 2
    CLT_245;                 !- Layer 3

Construction,
    Low slope roof with 7CLT&#44 Austin,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.140m,  !- Layer 2
    CLT_245;                 !- Layer 3

Construction,
    Low slope roof without CLT&#44 Austin,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.165m,  !- Layer 2
    Gypsum 0.0127m,          !- Layer 3
    Metal Decking;           !- Layer 4

Construction,
    Low slope roof without CLT&#44 Boston,  !- Name
    Roof Membrane,           !- Outside Layer
    ROCKWOOL TOPROCK DD 0.203m,  !- Layer 2
    Gypsum 0.0127m,          !- Layer 3
    Metal Decking;           !- Layer 4

Construction,
    Typical IEAD Roof Austin  R-24.5,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-24.5,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical IEAD Roof Boston R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-19.61,  !- Name
    Typical Insulation R-17.04,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

Construction,
    Wood Framed Exterior Wall Midrise Building&#44 Boston,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-14.0,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

Construction,
    Wood Framed Exterior Wall Midrise Building&#44Austin,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-14.0,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    G Corridor ZN,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G N1 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G N2 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G NE Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G NW Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G S1 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G S2 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    G SW Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    M Corridor ZN,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M N1 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M N2 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M NE Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M NW Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M S1 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M S2 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M SE Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    M SW Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431;        !- Z Origin {m}

Zone,
    Office ZN,               !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    T Corridor ZN,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    T N1 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    T N2 Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    T NE Apartment ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
